# Sterilizzazione

La sterilizzazione è un processo fondamentale per prevenire le infezioni crociate e garantire la sicurezza di pazienti e operatori.

## Principi Generali

Lo Studio Smiledoc adotta il principio della **catena di sterilità**:

1. **Decontaminazione** - Rimozione dei residui organici
2. **Lavaggio** - Pulizia meccanica o manuale
3. **Risciacquo** - Eliminazione dei residui di detergente
4. **Asciugatura** - Preparazione per il confezionamento
5. **Confezionamento** - Imbustamento con indicatori
6. **Sterilizzazione** - Ciclo in autoclave
7. **Stoccaggio** - Conservazione in ambiente protetto

## Documenti della Sezione

| Documento | Descrizione |
|-----------|-------------|
| [Ciclo di Sterilizzazione](ciclo-sterilizzazione.md) | Procedura completa del ciclo di sterilizzazione |
| [Tracciabilità](tracciabilita.md) | Sistema di tracciabilità dei lotti |
| [Manutenzione Autoclave](manutenzione-autoclave.md) | Manutenzione ordinaria e straordinaria |

## Responsabilità

| Ruolo | Responsabilità |
|-------|----------------|
| Assistente alla poltrona | Esecuzione del ciclo di sterilizzazione |
| Coordinatore | Supervisione e controllo qualità |
| Direzione sanitaria | Validazione protocolli |

## Riferimenti Normativi

- D.Lgs. 81/2008 - Sicurezza sul lavoro
- UNI EN ISO 17665 - Sterilizzazione a vapore
- Linee guida ISPESL
